# Электрика: данные, размещение, трассы, защита

Сначала [реестр](rules.md). Все размеры на плане задаются от чистого пола/отделанной стены с указанием оси или края изделия. Предпочтение заказчика не получает статус нормы через добавление слова «ПУЭ».

## Порядок проверки

1. Инвентаризация потребителей: назначение, модель, мощность, фаза, способ подключения, доступ и паспортные условия. Учесть холодильник, ПММ, плиту/духовку, бойлер, СМ/сушку, AC, кухонную малую технику, верстак, рабочий свет. Не выбирать автомат по сумме числа розеток.
2. Ввод и защита: выделенная мощность, вводной аппарат, система заземления, PE/N, уравнивание потенциалов, параметры линии, способ/группировка прокладки, допустимые токи, падение напряжения, условия автоматического отключения, селективность и дифференциальная защита. Нет данных — расчёт не завершён. Корпус щита и текстовая заметка не заменяют однолинейную схему.
3. Каждая точка: высота, дверное полотно/ручка/наличник, мебель, вода/нагрев, доступ к отключению, длина штатного шнура. Проверять объём с высотой: розетка выше ПММ может находиться над её проекцией и не быть «за прибором».
4. Каждая трасса: начало/конец, целые рёбра и фактические кривые, наружный контур, короб/шахта/колонна, проходки, способ прокладки, вертикальные участки. Включать реальные длины после правок; 2D сумма не равна закупочной длине.

## Правила, которые часто искажают

**СП 256**: п.15.30 запрещает розетки под/над мойками, но не устанавливает общий отступ от корпуса электроплиты/AC. П.15.34 предусматривает выключатели ванной/санузла снаружи; рекомендация для квартир — у ручки до 1 м. П.15.25 различает закреплённую настенную проводку и допускаемые кратчайшие маршруты в других названных условиях. Сохранность несущей конструкции должна быть обеспечена, а не предполагаться. П.15.41 — проверять допустимые зоны и защиту розеток ванной по текущей редакции, не только наличие крышки IP44. [Текст](https://meganorm.ru/mega_doc/norm_update_01032026/pravila/0/sp_256_1325800_2016_svod_pravil_elektroustanovki_zhilykh_i.html).

**ПУЭ**: 7.1.51 не задаёт 30 см сбоку от всех дверей; 7.1.48 указывает 0,6 м от проёма душевой кабины; 7.1.50 — 0,5 м до газопровода. В 6.6.30 для перечисленных помещений содержится ограничение высоты розеток до 1 м. Для кухонных/ТВ и специальных подключений выше 1 м требуется проверить применимость и основание решения, а не объявлять 110/150 см универсальным стандартом или молча переносить всё вниз. [Главы ПУЭ](https://meganorm.ru/mega_doc/norm/pravila/0/pravila_ustroystva_elektroustanovok_pue_sedmoe_izdanie_466.html).

## Ванная: не сводить к одному расстоянию

По [ГОСТ Р 50571.7.701-2024](https://files.stroyinf.ru/Data/831/83179.pdf) проверять 701.30–701.30.4, 701.4–701.5 и рисунки. В этой редакции есть зона 3; штора не является стационарной перегородкой. Нужны ванна/поддон/душ без поддона, стационарные насадки/вентили, ограждения и высоты. В тексте 701.30.2 и рисунках 2–4 есть требующее сопоставления описание границ ванны: не кодировать один упрощённый буфер как окончательную норму. При неразрешённом толковании геометрии зон — UNKNOWN и согласование.

Проверять дифференциальную защиту всех питающих ванную цепей, включая освещение, с учётом исключений; ток ≤30 мА, разрыв фазного/нейтрального проводников и тип оборудования уточняются по соответствующим пунктам. PE и уравнивание потенциалов не заменяются локальным соединением с произвольной трубой. Ни IP-крышка, ни «65 см от края» не подтверждают безопасность сами по себе.

## Кухонная техника и бойлер

Не прятать подключения в недоступном глухом углу или за корпусом, где паспорт требует иной доступ/зазор. Сухой соседний модуль допустим только после проверки: под мойкой он не становится разрешённым. Ящики, фасад и сервисное снятие тоже учитываются. Примеры первичных руководств — не замена точной модели: [Bosch, доступ подключения ПММ](https://media3.bosch-home.com/Documents/9001276907_A.pdf), [бойлеры](plumbing.md#бойлер-на-кухне).

Для бойлера сначала выяснить накопительный/проточный, напорный/безнапорный, назначение и мощность. Не резервировать «обычную розетку 16 А» для неизвестного проточного нагревателя. Не обещать новые мощности без проверки ввода. На эскизе допускается пометка «место и питание после выбора модели», но не подключённый наугад прибор.

## Формат результата

Ведомость: точка/линия → потребитель → координаты/высота → доступ → кабель/защита (рассчитано либо не установлено) → источник → статус. Изменив положение, синхронизировать связанные механизмы/вершины и повторно проверить экспорт. Для недостающих исходных данных задать конкретный вопрос; не просить пользователя вскрывать щит или выполнять опасные измерения.
